# 变静压 VAV · Modbus 协议表

## 总线参数

| 项 | 值 |
|---|---|
| 协议 | Modbus TCP |
| Slave | `modbus-server` 监听 `0.0.0.0:5020` |
| Unit ID | 通常 `1`（jsmodbus Server 一般可响应） |
| 字节序 | Big-Endian |
| 寄存器区 | Holding Registers |
| 地址约定 | **协议地址从 1 起**；PDU = 协议地址 − 1 |

## 模式切换（像真设备）

- **不是**定时自动切换；默认保持当前模式，过程量按曲线变化。
- 向协议地址 **20** 写 `1` → 切到**正常**模式，随后命令字被清 `0`。
- 向协议地址 **21** 写 `1` → 切到**值班**模式，随后命令字被清 `0`。
- 协议地址 **22** 反馈当前模式：`0` 正常 / `1` 值班（只读）。**在过渡开始时即翻转**（不等待过程量到位）。
- 若 20、21 同时为 1，按**值班优先**处理。
- 本地 Inject「切到正常/值班」仅调试用，等价于置命令字。
- **过渡约 8 秒**：模式命令触发后，压力 SP 中心（正常≈500 / 值班≈300）、风机频率中心（≈48 / ≈28 Hz）、阀风量中心（≈2000 / ≈1000 m³/h）从当前有效值向目标 **ease-out 缓变**，非瞬时跳变；阀开度中心仍约 80%。`/vav` 历史约 0.5s 采样，过渡期内可见中间值。无额外“过渡中”寄存器（仅内部状态 + 历史 `transitioning` 字段）。

## 点表

| 协议地址 | PDU | Holding | 设备 | code | 测点 | 类型 | 单位 | 量程 | 第三方 | 后台 | 备注 |
|---:|---:|---:|---|---|---|---|---|---|---|---|---|
| 1 | 0 | 40001 | 排风机-1 | `pfyl` | 排风压力 | int16 BE | Pa | -500~500 | 只读 FC03 | 模拟写 | 正常≈500 / 值班≈300；模式切换约8s缓变 |
| 2 | 1 | 40002 | 排风机-1 | `fjpl` | 风机频率 | int16 BE | Hz | 0~50 | 只读 FC03 | 模拟写 |  |
| 3 | 2 | 40003 | 排风机-2 | `pfyl` | 排风压力 | int16 BE | Pa | -500~500 | 只读 FC03 | 模拟写 |  |
| 4 | 3 | 40004 | 排风机-2 | `fjpl` | 风机频率 | int16 BE | Hz | 0~50 | 只读 FC03 | 模拟写 |  |
| 5 | 4 | 40005 | 排风阀-1 | `fl` | 风量 | int16 BE | m³/h | 0~5000 | 只读 FC03 | 模拟写 |  |
| 6 | 5 | 40006 | 排风阀-1 | `kd` | 开度 | int16 BE | % | 0~100 | 只读 FC03 | 模拟写 | ≈80% 轻摆 |
| 7 | 6 | 40007 | 排风阀-2 | `fl` | 风量 | int16 BE | m³/h | 0~5000 | 只读 FC03 | 模拟写 |  |
| 8 | 7 | 40008 | 排风阀-2 | `kd` | 开度 | int16 BE | % | 0~100 | 只读 FC03 | 模拟写 | ≈80% 轻摆 |
| 9 | 8 | 40009 | 排风阀-3 | `fl` | 风量 | int16 BE | m³/h | 0~5000 | 只读 FC03 | 模拟写 |  |
| 10 | 9 | 40010 | 排风阀-3 | `kd` | 开度 | int16 BE | % | 0~100 | 只读 FC03 | 模拟写 | ≈80% 轻摆 |
| 11 | 10 | 40011 | 排风阀-4 | `fl` | 风量 | int16 BE | m³/h | 0~5000 | 只读 FC03 | 模拟写 |  |
| 12 | 11 | 40012 | 排风阀-4 | `kd` | 开度 | int16 BE | % | 0~100 | 只读 FC03 | 模拟写 | ≈80% 轻摆 |
| 13 | 12 | 40013 | 排风阀-5 | `fl` | 风量 | int16 BE | m³/h | 0~5000 | 只读 FC03 | 模拟写 |  |
| 14 | 13 | 40014 | 排风阀-5 | `kd` | 开度 | int16 BE | % | 0~100 | 只读 FC03 | 模拟写 | ≈80% 轻摆 |
| 15 | 14 | 40015 | 排风阀-6 | `fl` | 风量 | int16 BE | m³/h | 0~5000 | 只读 FC03 | 模拟写 |  |
| 16 | 15 | 40016 | 排风阀-6 | `kd` | 开度 | int16 BE | % | 0~100 | 只读 FC03 | 模拟写 | ≈80% 轻摆 |
| 17 | 16 | 40017 | 温湿压-1 | `wd` | 房间温度 | int16 BE | ℃ | -50~100 | 只读 FC03 | 模拟写 |  |
| 18 | 17 | 40018 | 温湿压-1 | `sd` | 房间湿度 | int16 BE | % | 0~100 | 只读 FC03 | 模拟写 |  |
| 19 | 18 | 40019 | 温湿压-1 | `yc` | 房间压差 | int16 BE | Pa | -500~500 | 只读 FC03 | 模拟写 |  |
| 20 | 19 | 40020 | 系统命令 | `cmd_normal` | 切正常模式 | int16 BE | - | 0~1 | 可写 FC06/16 | 读后清0 | 置1触发；处理完由 Slave 清0 |
| 21 | 20 | 40021 | 系统命令 | `cmd_standby` | 切值班模式 | int16 BE | - | 0~1 | 可写 FC06/16 | 读后清0 | 置1触发；同时为1时值班优先 |
| 22 | 21 | 40022 | 系统状态 | `mode_status` | 当前模式 | int16 BE | - | 0~1 | 只读 FC03 | 模拟写 | 0=正常，1=值班；过渡开始即翻转 |
| 23 | 22 | 40023 | 排风汇总 | `fl_sum_123` | 排风阀1+2+3总风量 | int16 BE | m³/h | 0~15000 | 只读 FC03 | 模拟写 | =阀1+阀2+阀3 风量 |
| 24 | 23 | 40024 | 排风汇总 | `fl_sum_456` | 排风阀4+5+6总风量 | int16 BE | m³/h | 0~15000 | 只读 FC03 | 模拟写 | =阀4+阀5+阀6 风量 |

## 地址区

- 过程量 1–19、23–24（只读）
- 命令 20–21（第三方可写，置1触发）
- 状态 22（只读）
